<?xml version="1.0" encoding="UTF-8"?>
<REQ-IF xmlns="http://www.omg.org/spec/ReqIF/20110401/reqif.xsd" xmlns:xhtml="http://www.w3.org/1999/xhtml">
  <THE-HEADER>
    <REQ-IF-HEADER IDENTIFIER="_be3b7516a175beba0c9fc7dc698004a5">
      <CREATION-TIME>2026-10-03T00:00:00Z</CREATION-TIME>
      <REQ-IF-TOOL-ID>yuen 0.56.0</REQ-IF-TOOL-ID>
      <REQ-IF-VERSION>1.0</REQ-IF-VERSION>
      <SOURCE-TOOL-ID>yuen 0.56.0</SOURCE-TOOL-ID>
      <TITLE>osha</TITLE>
    </REQ-IF-HEADER>
  </THE-HEADER>
  <CORE-CONTENT>
    <REQ-IF-CONTENT>
      <DATATYPES>
        <DATATYPE-DEFINITION-STRING IDENTIFIER="_32be546f997c9c83dced94b60229c8a6" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen string" MAX-LENGTH="100000"/>
        <DATATYPE-DEFINITION-XHTML IDENTIFIER="_263168489adb4427155ad11893c9b71a" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen xhtml"/>
      </DATATYPES>
      <SPEC-TYPES>
        <SPEC-OBJECT-TYPE IDENTIFIER="_78405f0d7ed8bcbb711673cc8c4a4bb4" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen requirement">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_0e55a1623323e7efaa94ed254185f196" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.ForeignID">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_86e2773d004ee20e74aa766f2ce351f3" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.Name">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_53c969acbb77c12b793b52095a0ca59c" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.Text">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_ca9ff16428087823eedc317e47afc0da" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.inForce">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_3066d61d13e61978b5093daf3448f446" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.owner">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_10b2c8aa7aa8351e17bc9aa38f52880f" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.decided">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_7ffe71e9e8ed2f78b159d299efe86c10" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.waived">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_3053884aad8bf228da5264102c7adaac" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.sha256">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_13771252e733d3434da73527976c1b22" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.status">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-OBJECT-TYPE>
        <SPEC-OBJECT-TYPE IDENTIFIER="_82a6d3ab90a94a7ccf25b592606a5115" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen source">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_d25e08f6214748c0cd1d68fa1f87b80a" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.ForeignID">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_0b9aa24442f3ad57982a28447861b522" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.Name">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_4fc7e75843037eb57c34609682b06ec8" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.Text">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_1e09bce460a4dd79730f1f5407f250c8" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.law">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_136496664827b3bec533a03b9e4fd398" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.asof">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_f41e83db6af06a69d5804e09da82ad7b" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.revision">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_98a6b0f0202d9d6c4ee8d655ae4513ff" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.file">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_8a03008e174c00bb0e5a0ff55f022312" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.url">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_7314c50b9580cb3fab0eadf2fd681a6e" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.sha256">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-OBJECT-TYPE>
        <SPEC-OBJECT-TYPE IDENTIFIER="_9ead4f4f276c9201130bf5c65e31cf9b" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen artifact">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_a0b93a2cd2f3c84d917442e8738a29f2" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.ForeignID">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-XHTML IDENTIFIER="_1f6096fffb5ed2006bc20f2e3d15382d" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="ReqIF.Name">
              <TYPE><DATATYPE-DEFINITION-XHTML-REF>_263168489adb4427155ad11893c9b71a</DATATYPE-DEFINITION-XHTML-REF></TYPE>
            </ATTRIBUTE-DEFINITION-XHTML>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_0b735c9a0ac4d4a3d4349fc9d3d39210" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.sha256">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_c905983964f6577658e837ff98752643" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.end">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-OBJECT-TYPE>
        <SPEC-RELATION-TYPE IDENTIFIER="_38ebadf3c7922dafd9bd709143b69410" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen from">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_309e5c9fc4d3093cabfe553f89398883" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedOn">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_de5a8b06f4ed15039cb9a8ce229e3882" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedBy">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_0412d94d758f9f274f57ea3801ecc1a5" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.up">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_c4d6a9290a375591cd9afdab52a93f83" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.down">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_444acc8a6cf372af8a7a57ed2c063fe4" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.status">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-RELATION-TYPE>
        <SPEC-RELATION-TYPE IDENTIFIER="_43a798f0336eb0c0267b2c2c301a56a5" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen satisfied by">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_806b8ccc2a866d34cf305899d9f530f4" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedOn">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_f4b120327cf8e7466ec4aeb959fd4626" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedBy">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_b87a9ec95e675e99db67fa27f368682f" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.up">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_919e85b662746a5174590e7f97557d28" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.down">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_8b9b83b089a55c5fecbe786a836bffdb" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.status">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-RELATION-TYPE>
        <SPEC-RELATION-TYPE IDENTIFIER="_d16e2a866476b8b92a72e406745c9245" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen verified by">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_66d0775a01c0f55cd7e34bb43522a70d" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedOn">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_c32c02714dad87e97bbd0639a88bfb3f" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.reviewedBy">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_65c7b8ae9aa05c66641aea9ac0930814" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.up">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_6eca6b127176dcf39ed8de7edb908604" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.down">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_711ab6b8a373db2b8a1e266b430a76e0" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.status">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-RELATION-TYPE>
        <SPEC-RELATION-TYPE IDENTIFIER="_1a0507407285a092120bc7a69ff8862a" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen replaces"/>
        <SPECIFICATION-TYPE IDENTIFIER="_820590da3b6bc96b1abc4c87219e99d1" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen requirements">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_c044e086f813f00e08a35f6d1fe57d1d" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.file">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_4d29b822c24952edd439e093b5d3165a" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.version">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="_a839768f26076ff8651b726d23c1ccaa" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen.description">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>_32be546f997c9c83dced94b60229c8a6</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPECIFICATION-TYPE>
        <SPECIFICATION-TYPE IDENTIFIER="_cbcb5eb37af5fd6294167ff3a8a1c59a" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen list"/>
        <RELATION-GROUP-TYPE IDENTIFIER="_241f53b5261e61efa600e572ce116499" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="yuen relation group"/>
      </SPEC-TYPES>
      <SPEC-OBJECTS>
        <SPEC-OBJECT IDENTIFIER="_4cc764fc9402f190d1e4f58a14c80bae" LAST-CHANGE="2026-10-03T00:00:00Z">
          <VALUES>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="extinguisher_distance v1">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_0e55a1623323e7efaa94ed254185f196</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-XHTML>
              <DEFINITION><ATTRIBUTE-DEFINITION-XHTML-REF>_86e2773d004ee20e74aa766f2ce351f3</ATTRIBUTE-DEFINITION-XHTML-REF></DEFINITION>
              <THE-VALUE><xhtml:div>extinguisher_distance</xhtml:div></THE-VALUE>
            </ATTRIBUTE-VALUE-XHTML>
            <ATTRIBUTE-VALUE-XHTML>
              <DEFINITION><ATTRIBUTE-DEFINITION-XHTML-REF>_53c969acbb77c12b793b52095a0ca59c</ATTRIBUTE-DEFINITION-XHTML-REF></DEFINITION>
              <THE-VALUE><xhtml:div>No employee travels more than 75 feet to a portable fire extinguisher for Class A fires</xhtml:div></THE-VALUE>
            </ATTRIBUTE-VALUE-XHTML>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="safety">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_3066d61d13e61978b5093daf3448f446</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-XHTML>
              <DEFINITION><ATTRIBUTE-DEFINITION-XHTML-REF>_7ffe71e9e8ed2f78b159d299efe86c10</ATTRIBUTE-DEFINITION-XHTML-REF></DEFINITION>
              <THE-VALUE><xhtml:div><xhtml:p>not satisfied "The test material names no artifact"</xhtml:p><xhtml:p>approved 2026-10-03 by safety sha256:08a4819829372b9b</xhtml:p><xhtml:p>not verified "The test material names no claim"</xhtml:p><xhtml:p>approved 2026-10-03 by safety sha256:08a4819829372b9b</xhtml:p></xhtml:div></THE-VALUE>
            </ATTRIBUTE-VALUE-XHTML>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="08a4819829372b9b">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_3053884aad8bf228da5264102c7adaac</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="ok">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_13771252e733d3434da73527976c1b22</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
          <TYPE><SPEC-OBJECT-TYPE-REF>_78405f0d7ed8bcbb711673cc8c4a4bb4</SPEC-OBJECT-TYPE-REF></TYPE>
        </SPEC-OBJECT>
        <SPEC-OBJECT IDENTIFIER="_7e4bbf45001c614fa29502d3bc2fa12e" LAST-CHANGE="2026-10-03T00:00:00Z">
          <VALUES>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="osha §1910.157">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_d25e08f6214748c0cd1d68fa1f87b80a</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-XHTML>
              <DEFINITION><ATTRIBUTE-DEFINITION-XHTML-REF>_0b9aa24442f3ad57982a28447861b522</ATTRIBUTE-DEFINITION-XHTML-REF></DEFINITION>
              <THE-VALUE><xhtml:div>osha §1910.157</xhtml:div></THE-VALUE>
            </ATTRIBUTE-VALUE-XHTML>
            <ATTRIBUTE-VALUE-XHTML>
              <DEFINITION><ATTRIBUTE-DEFINITION-XHTML-REF>_4fc7e75843037eb57c34609682b06ec8</ATTRIBUTE-DEFINITION-XHTML-REF></DEFINITION>
              <THE-VALUE><xhtml:div><xhtml:p>§ 1910.157 Portable fire extinguishers.</xhtml:p><xhtml:p>(a) Scope and application. The requirements of this section apply to the placement, use, maintenance, and testing of portable fire extinguishers provided for the use of employees. Paragraph (d) of this section does not apply to extinguishers provided for employee use on the outside of workplace buildings or structures. Where extinguishers are provided but are not intended for employee use and the employer has an emergency action plan and a fire prevention plan that meet the requirements of 29 CFR 1910.38 and 29 CFR 1910.39 respectively, then only the requirements of paragraphs (e) and (f) of this section apply.</xhtml:p><xhtml:p>(b) Exemptions. (1) Where the employer has established and implemented a written fire safety policy which requires the immediate and total evacuation of employees from the workplace upon the sounding of a fire alarm signal and which includes an emergency action plan and a fire prevention plan which meet the requirements of 29 CFR 1910.38 and 29 CFR 1910.39 respectively, and when extinguishers are not available in the workplace, the employer is exempt from all requirements of this section unless a specific standard in part 1910 requires that a portable fire extinguisher be provided.</xhtml:p><xhtml:p>(2) Where the employer has an emergency action plan meeting the requirements of § 1910.38 which designates certain employees to be the only employees authorized to use the available portable fire extinguishers, and which requires all other employees in the fire area to immediately evacuate the affected work area upon the sounding of the fire alarm, the employer is exempt from the distribution requirements in paragraph (d) of this section.</xhtml:p><xhtml:p>(c) General requirements. (1) The employer shall provide portable fire extinguishers and shall mount, locate and identify them so that they are readily accessible to employees without subjecting the employees to possible injury.</xhtml:p><xhtml:p>(2) Only approved portable fire extinguishers shall be used to meet the requirements of this section.</xhtml:p><xhtml:p>(3) The employer shall not provide or make available in the workplace portable fire extinguishers using carbon tetrachloride or chlorobromomethane extinguishing agents.</xhtml:p><xhtml:p>(4) The employer shall assure that portable fire extinguishers are maintained in a fully charged and operable condition and kept in their designated places at all times except during use.</xhtml:p><xhtml:p>(5) The employer shall remove from service all soldered or riveted shell self-generating soda acid or self-generating foam or gas cartridge water type portable fire extinguishers which are operated by inverting the extinguisher to rupture the cartridge or to initiate an uncontrollable pressure generating chemical reaction to expel the agent.</xhtml:p><xhtml:p>(d) Selection and distribution. (1) Portable fire extinguishers shall be provided for employee use and selected and distributed based on the classes of anticipated workplace fires and on the size and degree of hazard which would affect their use.</xhtml:p><xhtml:p>(2) The employer shall distribute portable fire extinguishers for use by employees on Class A fires so that the travel distance for employees to any extinguisher is 75 feet (22.9 m) or less.</xhtml:p><xhtml:p>(3) The employer may use uniformly spaced standpipe systems or hose stations connected to a sprinkler system installed for emergency use by employees instead of Class A portable fire extinguishers, provided that such systems meet the respective requirements of § 1910.158 or § 1910.159, that they provide total coverage of the area to be protected, and that employees are trained at least annually in their use.</xhtml:p><xhtml:p>(4) The employer shall distribute portable fire extinguishers for use by employees on Class B fires so that the travel distance from the Class B hazard area to any extinguisher is 50 feet (15.2 m) or less.</xhtml:p><xhtml:p>(5) The employer shall distribute portable fire extinguishers used for Class C hazards on the basis of the appropriate pattern for the existing Class A or Class B hazards.</xhtml:p><xhtml:p>(6) The employer shall distribute portable fire extinguishers or other containers of Class D extinguishing agent for use by employees so that the travel distance from the combustible metal working area to any extinguishing agent is 75 feet (22.9 m) or less. Portable fire extinguishers for Class D hazards are required in those combustible metal working areas where combustible metal powders, flakes, shavings, or similarly sized products are generated at least once every two weeks.</xhtml:p><xhtml:p>(e) Inspection, maintenance and testing. (1) The employer shall be responsible for the inspection, maintenance and testing of all portable fire extinguishers in the workplace.</xhtml:p><xhtml:p>(2) Portable extinguishers or hose used in lieu thereof under paragraph (d)(3) of this section shall be visually inspected monthly.</xhtml:p><xhtml:p>(3) The employer shall assure that portable fire extinguishers are subjected to an annual maintenance check. Stored pressure extinguishers do not require an internal examination. The employer shall record the annual maintenance date and retain this record for one year after the last entry or the life of the shell, whichever is less. The record shall be available to the Assistant Secretary upon request.</xhtml:p><xhtml:p>(4) The employer shall assure that stored pressure dry chemical extinguishers that require a 12-year hydrostatic test are emptied and subjected to applicable maintenance procedures every 6 years. Dry chemical extinguishers having non-refillable disposable containers are exempt from this requirement. When recharging or hydrostatic testing is performed, the 6-year requirement begins from that date.</xhtml:p><xhtml:p>(5) The employer shall assure that alternate equivalent protection is provided when portable fire extinguishers are removed from service for maintenance and recharging.</xhtml:p><xhtml:p>(f) Hydrostatic testing. (1) The employer shall assure that hydrostatic testing is performed by trained persons with suitable testing equipment and facilities.</xhtml:p><xhtml:p>(2) The employer shall assure that portable extinguishers are hydrostatically tested at the intervals listed in Table L-1 of this section, except under any of the following conditions:</xhtml:p><xhtml:p>(i) When the unit has been repaired by soldering, welding, brazing, or use of patching compounds;</xhtml:p><xhtml:p>(ii) When the cylinder or shell threads are damaged;</xhtml:p><xhtml:p>(iii) When there is corrosion that has caused pitting, including corrosion under removable name plate assemblies;</xhtml:p><xhtml:p>(iv) When the extinguisher has been burned in a fire; or</xhtml:p><xhtml:p>(v) When a calcium chloride extinguishing agent has been used in a stainless steel shell.</xhtml:p><xhtml:p>(3) In addition to an external visual examination, the employer shall assure that an internal examination of cylinders and shells to be tested is made prior to the hydrostatic tests.</xhtml:p><xhtml:p>Table L-1</xhtml:p><xhtml:p>Type of extinguishers</xhtml:p><xhtml:p>Test interval (years)</xhtml:p><xhtml:p>Soda acid (soldered brass shells) (until 1/1/82)</xhtml:p><xhtml:p>(1)</xhtml:p><xhtml:p>Soda acid (stainless steel shell)</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Cartridge operated water and/or antifreeze</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Stored pressure water and/or antifreeze</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Wetting agent</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Foam (soldered brass shells) (until 1/1/82)</xhtml:p><xhtml:p>(1)</xhtml:p><xhtml:p>Foam (stainless steel shell)</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Aqueous Film Forming foam (AFFF)</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Loaded stream</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Dry chemical with stainless steel</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Carbon dioxide</xhtml:p><xhtml:p>5</xhtml:p><xhtml:p>Dry chemical, stored pressure, with mild steel, brazed brass or aluminum shells</xhtml:p><xhtml:p>12</xhtml:p><xhtml:p>Dry chemical, cartridge or cylinder operated, with mild steel shells</xhtml:p><xhtml:p>12</xhtml:p><xhtml:p>Halon 1211</xhtml:p><xhtml:p>12</xhtml:p><xhtml:p>Halon 1301</xhtml:p><xhtml:p>12</xhtml:p><xhtml:p>Dry powder, cartridge or cylinder operated with mild steel shells</xhtml:p><xhtml:p>12</xhtml:p><xhtml:p>1 Extinguishers having shells constructed of copper or brass joined by soft solder or rivets shall not be hydrostatically tested and shall be removed from service by January 1, 1982. (Not permitted)</xhtml:p><xhtml:p>(4) The employer shall assure that portable fire extinguishers are hydrostatically tested whenever they show new evidence of corrosion or mechanical injury, except under the conditions listed in paragraphs (f)(2)(i)-(v) of this section.</xhtml:p><xhtml:p>(5) The employer shall assure that hydrostatic tests are performed on extinguisher hose assemblies which are equipped with a shut-off nozzle at the discharge end of the hose. The test interval shall be the same as specified for the extinguisher on which the hose is installed.</xhtml:p><xhtml:p>(6) The employer shall assure that carbon dioxide hose assemblies with a shut-off nozzle are hydrostatically tested at 1,250 psi (8,620 kPa).</xhtml:p><xhtml:p>(7) The employer shall assure that dry chemical and dry powder hose assemblies with a shut-off nozzle are hydrostatically tested at 300 psi (2,070 kPa).</xhtml:p><xhtml:p>(8) Hose assemblies passing a hydrostatic test do not require any type of recording or stamping.</xhtml:p><xhtml:p>(9) The employer shall assure that hose assemblies for carbon dioxide extinguishers that require a hydrostatic test are tested within a protective cage device.</xhtml:p><xhtml:p>(10) The employer shall assure that carbon dioxide extinguishers and nitrogen or carbon dioxide cylinders used with wheeled extinguishers are tested every 5 years at 5/3 of the service pressure as stamped into the cylinder. Nitrogen cylinders which comply with 49 CFR 173.34(e)(15) may be hydrostatically tested every 10 years.</xhtml:p><xhtml:p>(11) The employer shall assure that all stored pressure and Halon 1211 types of extinguishers are hydrostatically tested at the factory test pressure not to exceed two times the service pressure.</xhtml:p><xhtml:p>(12) The employer shall assure that acceptable self-generating type soda acid and foam extinguishers are tested at 350 psi (2,410 kPa).</xhtml:p><xhtml:p>(13) Air or gas pressure may not be used for hydrostatic testing.</xhtml:p><xhtml:p>(14) Extinguisher shells, cylinders, or cartridges which fail a hydrostatic pressure test, or which are not fit for testing shall be removed from service and from the workplace.</xhtml:p><xhtml:p>(15)(i) The equipment for testing compressed gas type cylinders shall be of the water jacket type. The equipment shall be provided with an expansion indicator which operates with an accuracy within one percent of the total expansion or .1cc (.1mL) of liquid.</xhtml:p><xhtml:p>(ii) The equipment for testing non-compressed gas type cylinders shall consist of the following:</xhtml:p><xhtml:p>(A) A hydrostatic test pump, hand or power operated, capable of producing not less than 150 percent of the test pressure, which shall include appropriate check valves and fittings;</xhtml:p><xhtml:p>(B) A flexible connection for attachment to fittings to test through the extinguisher nozzle, test bonnet, or hose outlet, as is applicable; and</xhtml:p><xhtml:p>(C) A protective cage or barrier for personal protection of the tester, designed to provide visual observation of the extinguisher under test.</xhtml:p><xhtml:p>(16) The employer shall maintain and provide upon request to the Assistant Secretary evidence that the required hydrostatic testing of fire extinguishers has been performed at the time intervals shown in Table L-1. Such evidence shall be in the form of a certification record which includes the date of the test, the signature of the person who performed the test and the serial number, or other identifier, of the fire extinguisher that was tested. Such records shall be kept until the extinguisher is hydrostatically retested at the time interval specified in Table L-1 or until the extinguisher is taken out of service, whichever comes first.</xhtml:p><xhtml:p>(g) Training and education. (1) Where the employer has provided portable fire extinguishers for employee use in the workplace, the employer shall also provide an educational program to familiarize employees with the general principles of fire extinguisher use and the hazards involved with incipient stage fire fighting.</xhtml:p><xhtml:p>(2) The employer shall provide the education required in paragraph (g)(1) of this section upon initial employment and at least annually thereafter.</xhtml:p><xhtml:p>(3) The employer shall provide employees who have been designated to use fire fighting equipment as part of an emergency action plan with training in the use of the appropriate equipment.</xhtml:p><xhtml:p>(4) The employer shall provide the training required in paragraph (g)(3) of this section upon initial assignment to the designated group of employees and at least annually thereafter.</xhtml:p><xhtml:p>[45 FR 60708, Sept. 12, 1980; 46 FR 24557, May 1, 1981, as amended at 51 FR 34560, Sept. 29, 1986; 61 FR 9239, Mar. 7, 1996; 67 FR 67964, Nov. 7, 2002]</xhtml:p></xhtml:div></THE-VALUE>
            </ATTRIBUTE-VALUE-XHTML>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="ecfr 29 CFR 1910">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_1e09bce460a4dd79730f1f5407f250c8</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="2026-01-01">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_136496664827b3bec533a03b9e4fd398</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="c2a9ce966c7e2269">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_7314c50b9580cb3fab0eadf2fd681a6e</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
          <TYPE><SPEC-OBJECT-TYPE-REF>_82a6d3ab90a94a7ccf25b592606a5115</SPEC-OBJECT-TYPE-REF></TYPE>
        </SPEC-OBJECT>
      </SPEC-OBJECTS>
      <SPEC-RELATIONS>
        <SPEC-RELATION IDENTIFIER="_45639ac54ec154a984587151bbc0149d" LAST-CHANGE="2026-10-03T00:00:00Z">
          <VALUES>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="2026-10-03">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_309e5c9fc4d3093cabfe553f89398883</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="safety">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_de5a8b06f4ed15039cb9a8ce229e3882</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="c2a9ce966c7e2269">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_0412d94d758f9f274f57ea3801ecc1a5</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="08a4819829372b9b">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_c4d6a9290a375591cd9afdab52a93f83</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="ok">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_444acc8a6cf372af8a7a57ed2c063fe4</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
          <SOURCE><SPEC-OBJECT-REF>_4cc764fc9402f190d1e4f58a14c80bae</SPEC-OBJECT-REF></SOURCE>
          <TARGET><SPEC-OBJECT-REF>_7e4bbf45001c614fa29502d3bc2fa12e</SPEC-OBJECT-REF></TARGET>
          <TYPE><SPEC-RELATION-TYPE-REF>_38ebadf3c7922dafd9bd709143b69410</SPEC-RELATION-TYPE-REF></TYPE>
        </SPEC-RELATION>
      </SPEC-RELATIONS>
      <SPECIFICATIONS>
        <SPECIFICATION IDENTIFIER="_a8adfe3a0f9eeb6be66efcc24a255212" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="osha">
          <VALUES>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="osha.req">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_c044e086f813f00e08a35f6d1fe57d1d</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="1">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_4d29b822c24952edd439e093b5d3165a</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
            <ATTRIBUTE-VALUE-STRING THE-VALUE="A requirement read from 29 CFR 1910.157, for the tests. Written as an example; it does not say how the regulation is to be read">
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>_a839768f26076ff8651b726d23c1ccaa</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
          <CHILDREN>
            <SPEC-HIERARCHY IDENTIFIER="_358fd079e44f5b084ed77e91c9da1cc8" LAST-CHANGE="2026-10-03T00:00:00Z">
              <OBJECT><SPEC-OBJECT-REF>_4cc764fc9402f190d1e4f58a14c80bae</SPEC-OBJECT-REF></OBJECT>
            </SPEC-HIERARCHY>
          </CHILDREN>
          <TYPE><SPECIFICATION-TYPE-REF>_820590da3b6bc96b1abc4c87219e99d1</SPECIFICATION-TYPE-REF></TYPE>
        </SPECIFICATION>
        <SPECIFICATION IDENTIFIER="_2660d37bb6c2f8242d385db43f0c8a74" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="sources">
          <CHILDREN>
            <SPEC-HIERARCHY IDENTIFIER="_f4a14c55c3120a2edd3b0f1f347e35c0" LAST-CHANGE="2026-10-03T00:00:00Z">
              <OBJECT><SPEC-OBJECT-REF>_7e4bbf45001c614fa29502d3bc2fa12e</SPEC-OBJECT-REF></OBJECT>
            </SPEC-HIERARCHY>
          </CHILDREN>
          <TYPE><SPECIFICATION-TYPE-REF>_cbcb5eb37af5fd6294167ff3a8a1c59a</SPECIFICATION-TYPE-REF></TYPE>
        </SPECIFICATION>
      </SPECIFICATIONS>
      <SPEC-RELATION-GROUPS>
        <RELATION-GROUP IDENTIFIER="_8afff82f7d87a03a5d00f7452e5fee19" LAST-CHANGE="2026-10-03T00:00:00Z" LONG-NAME="osha -> sources">
          <SOURCE-SPECIFICATION><SPECIFICATION-REF>_a8adfe3a0f9eeb6be66efcc24a255212</SPECIFICATION-REF></SOURCE-SPECIFICATION>
          <SPEC-RELATIONS>
            <SPEC-RELATION-REF>_45639ac54ec154a984587151bbc0149d</SPEC-RELATION-REF>
          </SPEC-RELATIONS>
          <TARGET-SPECIFICATION><SPECIFICATION-REF>_2660d37bb6c2f8242d385db43f0c8a74</SPECIFICATION-REF></TARGET-SPECIFICATION>
          <TYPE><RELATION-GROUP-TYPE-REF>_241f53b5261e61efa600e572ce116499</RELATION-GROUP-TYPE-REF></TYPE>
        </RELATION-GROUP>
      </SPEC-RELATION-GROUPS>
    </REQ-IF-CONTENT>
  </CORE-CONTENT>
</REQ-IF>
